{
  "meta": {
    "name": "pue-rk",
    "version": "0.1.0",
    "status": "public_standard",
    "source_note": "Значения ампакитности/поправок/адиабатики извлечены кодом из официального текста ПУЭ РК (Табл. 3, 4, 5, 48 Прил.1; п.40). vd_limits_pct НЕ найден в Прил.1 и сохранён как в iec-stub (см. _citation.note того раздела) — требует отдельного источника для повышения статуса.",
    "source_document": "ПУЭ РК (Правила устройства электроустановок), приказ Министра энергетики РК от 20.03.2015 №230, Приложение 1 «Технические данные»"
  },
  "provenance": {
    "standard_ratings": {
      "origin": "unattributed",
      "note": "Ряд номиналов не атрибутирован отдельным проверенным источником."
    },
    "standard_sections": {
      "origin": "public_standard",
      "source_document": "ПУЭ РК (Правила устройства электроустановок), приказ Министра энергетики РК от 20.03.2015 №230, Приложение 1 «Технические данные»",
      "source_url": "https://adilet.zan.kz/rus/docs/V1500010851",
      "entered_by": "",
      "verified_by": "",
      "verified_at": "",
      "note": "Сечения извлечены из Табл. 4 и 5 вместе с ампакитностью."
    },
    "device_parameters": {
      "origin": "unattributed",
      "note": "Числовые параметры аппаратов имеют ссылки на стандарты, но не имеют записи ввода и независимой проверки."
    },
    "overload_rule": {
      "origin": "unattributed",
      "note": "Числовой коэффициент правила координации имеет цитату, но не имеет записи ввода и независимой проверки."
    },
    "ampacity": {
      "origin": "public_standard",
      "source_document": "ПУЭ РК (Правила устройства электроустановок), приказ Министра энергетики РК от 20.03.2015 №230, Приложение 1 «Технические данные»",
      "source_url": "https://adilet.zan.kz/rus/docs/V1500010851",
      "entered_by": "",
      "verified_by": "",
      "verified_at": "",
      "note": "Табл. 4 (Cu) и 5 (Al)."
    },
    "ambient_correction": {
      "origin": "public_standard",
      "source_document": "ПУЭ РК (Правила устройства электроустановок), приказ Министра энергетики РК от 20.03.2015 №230, Приложение 1 «Технические данные»",
      "source_url": "https://adilet.zan.kz/rus/docs/V1500010851",
      "entered_by": "",
      "verified_by": "",
      "verified_at": "",
      "note": "Табл. 3."
    },
    "grouping_correction": {
      "origin": "public_standard",
      "source_document": "ПУЭ РК (Правила устройства электроустановок), приказ Министра энергетики РК от 20.03.2015 №230, Приложение 1 «Технические данные»",
      "source_url": "https://adilet.zan.kz/rus/docs/V1500010851",
      "entered_by": "",
      "verified_by": "",
      "verified_at": "",
      "note": "Пункт 40."
    },
    "adiabatic_k": {
      "origin": "public_standard",
      "source_document": "ПУЭ РК (Правила устройства электроустановок), приказ Министра энергетики РК от 20.03.2015 №230, Приложение 1 «Технические данные»",
      "source_url": "https://adilet.zan.kz/rus/docs/V1500010851",
      "entered_by": "",
      "verified_by": "",
      "verified_at": "",
      "note": "Табл. 48."
    },
    "voltage_drop_limit": {
      "origin": "illustrative",
      "note": "Пределы не найдены в указанном источнике и сохранены из iec-stub."
    },
    "resistivity": {
      "origin": "unattributed",
      "note": "Физические константы не атрибутированы отдельным проверенным источником."
    },
    "reactance": {
      "origin": "unattributed",
      "note": "Физическая константа не атрибутирована отдельным проверенным источником."
    }
  },
  "standard_ratings_a": [
    6,
    10,
    13,
    16,
    20,
    25,
    32,
    40,
    50,
    63,
    80,
    100,
    125,
    160,
    200,
    250,
    315,
    400
  ],
  "standard_sections_mm2": [
    1.5,
    2.5,
    4,
    6,
    10,
    16,
    25,
    35,
    50,
    70,
    95,
    120,
    150,
    185,
    240,
    300
  ],
  "device_classes": {
    "MCB": {
      "i2_over_in": 1.45,
      "citation": {
        "standard": "IEC 60898",
        "note": "conventional tripping I2=1.45*In"
      }
    },
    "MCCB": {
      "i2_over_in": 1.3,
      "citation": {
        "standard": "IEC 60947-2"
      }
    },
    "gG_fuse": {
      "i2_over_in": 1.6,
      "citation": {
        "standard": "IEC 60269"
      }
    }
  },
  "k_material": {
    "Cu/PVC": 115.0,
    "Al/PVC": 76.0,
    "Cu/XLPE": 143.0,
    "Al/XLPE": 94.0,
    "_citation": {
      "standard": "ПУЭ РК",
      "table": "48",
      "note": "k для проводника, входящего в (много)жильный кабель — используется как k адиабатики фазного проводника (аналог IEC 60364-4-43 Табл.43A).",
      "source_document": "ПУЭ РК (Правила устройства электроустановок), приказ Министра энергетики РК от 20.03.2015 №230, Приложение 1 «Технические данные»",
      "source_url": "https://adilet.zan.kz/rus/docs/V1500010851",
      "entered_by": "",
      "verified_by": ""
    }
  },
  "resistivity_ohm_mm2_per_m": {
    "Cu": 0.0225,
    "Al": 0.036
  },
  "reactance_ohm_per_m": 8e-05,
  "vd_limits_pct": {
    "lighting": 3,
    "power": 5,
    "socket": 5,
    "motor": 5,
    "general": 5
  },
  "reference_ambient_c": {
    "air": 25,
    "ground": 15
  },
  "ambient_correction": {
    "PVC": {
      "-5": 1.32,
      "0": 1.27,
      "5": 1.22,
      "10": 1.17,
      "15": 1.12,
      "20": 1.06,
      "25": 1.0,
      "30": 0.94,
      "35": 0.87,
      "40": 0.79,
      "45": 0.71,
      "50": 0.61
    },
    "_citation": {
      "standard": "ПУЭ РК",
      "table": "3",
      "note": "Строка: условная температура среды +25°C, нормированная температура жил +65°C (соответствует условиям Табл.4/5 по п.40 текста Правил).",
      "source_document": "ПУЭ РК (Правила устройства электроустановок), приказ Министра энергетики РК от 20.03.2015 №230, Приложение 1 «Технические данные»",
      "source_url": "https://adilet.zan.kz/rus/docs/V1500010851",
      "entered_by": "",
      "verified_by": ""
    }
  },
  "grouping_correction": {
    "1": 1.0,
    "2": 1.0,
    "3": 1.0,
    "4": 1.0,
    "5": 0.68,
    "6": 0.68,
    "7": 0.63,
    "8": 0.63,
    "9": 0.63,
    "10": 0.6,
    "11": 0.6,
    "12": 0.6,
    "_citation": {
      "standard": "ПУЭ РК",
      "table": null,
      "note": "п. 40 текста Правил (не отдельная таблица): снижающие коэффициенты 0,68/0,63/0,6 для 5-6/7-9/10-12 одновременно нагруженных проводов в трубе/коробе/пучке; 1-4 провода — без снижения (built into which Табл.4/5 column is selected).",
      "source_document": "ПУЭ РК (Правила устройства электроустановок), приказ Министра энергетики РК от 20.03.2015 №230, Приложение 1 «Технические данные»",
      "source_url": "https://adilet.zan.kz/rus/docs/V1500010851",
      "entered_by": "",
      "verified_by": ""
    }
  },
  "ampacity": {
    "C": {
      "Cu": {
        "PVC": {
          "2": {
            "1.5": 23.0,
            "2": 26.0,
            "2.5": 30.0,
            "3": 34.0,
            "4": 41.0,
            "5": 46.0,
            "6": 50.0,
            "8": 62.0,
            "10": 80.0,
            "16": 100.0,
            "25": 140.0,
            "35": 170.0,
            "50": 215.0,
            "70": 270.0,
            "95": 330.0,
            "120": 385.0,
            "150": 440.0,
            "185": 510.0,
            "240": 605.0,
            "300": 695.0,
            "400": 830.0
          },
          "3": {
            "1.5": 23.0,
            "2": 26.0,
            "2.5": 30.0,
            "3": 34.0,
            "4": 41.0,
            "5": 46.0,
            "6": 50.0,
            "8": 62.0,
            "10": 80.0,
            "16": 100.0,
            "25": 140.0,
            "35": 170.0,
            "50": 215.0,
            "70": 270.0,
            "95": 330.0,
            "120": 385.0,
            "150": 440.0,
            "185": 510.0,
            "240": 605.0,
            "300": 695.0,
            "400": 830.0
          }
        }
      },
      "Al": {
        "PVC": {
          "2": {
            "2": 21.0,
            "2.5": 24.0,
            "3": 27.0,
            "4": 32.0,
            "5": 36.0,
            "6": 39.0,
            "8": 46.0,
            "10": 60.0,
            "16": 75.0,
            "25": 105.0,
            "35": 130.0,
            "50": 165.0,
            "70": 210.0,
            "95": 255.0,
            "120": 295.0,
            "150": 340.0,
            "185": 390.0,
            "240": 465.0,
            "300": 535.0,
            "400": 645.0
          },
          "3": {
            "2": 21.0,
            "2.5": 24.0,
            "3": 27.0,
            "4": 32.0,
            "5": 36.0,
            "6": 39.0,
            "8": 46.0,
            "10": 60.0,
            "16": 75.0,
            "25": 105.0,
            "35": 130.0,
            "50": 165.0,
            "70": 210.0,
            "95": 255.0,
            "120": 295.0,
            "150": 340.0,
            "185": 390.0,
            "240": 465.0,
            "300": 535.0,
            "400": 645.0
          }
        }
      }
    },
    "B1": {
      "Cu": {
        "PVC": {
          "2": {
            "1.5": 18.0,
            "2": 23.0,
            "2.5": 25.0,
            "3": 28.0,
            "4": 32.0,
            "5": 37.0,
            "6": 40.0,
            "8": 48.0,
            "10": 55.0,
            "16": 80.0,
            "25": 100.0,
            "35": 125.0,
            "50": 160.0,
            "70": 195.0,
            "95": 245.0,
            "120": 295.0
          },
          "3": {
            "1.5": 15.0,
            "2": 19.0,
            "2.5": 21.0,
            "3": 24.0,
            "4": 27.0,
            "5": 31.0,
            "6": 34.0,
            "8": 43.0,
            "10": 50.0,
            "16": 70.0,
            "25": 85.0,
            "35": 100.0,
            "50": 135.0,
            "70": 175.0,
            "95": 215.0,
            "120": 250.0
          }
        }
      },
      "Al": {
        "PVC": {
          "2": {
            "2": 17.0,
            "2.5": 19.0,
            "3": 22.0,
            "4": 25.0,
            "5": 28.0,
            "6": 31.0,
            "8": 38.0,
            "10": 42.0,
            "16": 60.0,
            "25": 75.0,
            "35": 95.0,
            "50": 125.0,
            "70": 150.0,
            "95": 190.0,
            "120": 230.0
          },
          "3": {
            "2": 14.0,
            "2.5": 16.0,
            "3": 18.0,
            "4": 21.0,
            "5": 24.0,
            "6": 26.0,
            "8": 32.0,
            "10": 38.0,
            "16": 55.0,
            "25": 65.0,
            "35": 75.0,
            "50": 105.0,
            "70": 135.0,
            "95": 165.0,
            "120": 190.0
          }
        }
      }
    },
    "_citation": {
      "standard": "ПУЭ РК",
      "table": "4 (Cu), 5 (Al)",
      "note": "Cu: Табл.4, Al: Табл.5. 'открыто' не различает число жил (источник даёт одно значение вне зависимости от количества проводов) — метод C хранит одно и то же It для n=2 и n=3. Метод B1 использует колонки «одного двух/трёхжильного в трубе». Условия по п.40: жилы +65°C, воздух +25°C, земля +15°C.",
      "source_document": "ПУЭ РК (Правила устройства электроустановок), приказ Министра энергетики РК от 20.03.2015 №230, Приложение 1 «Технические данные»",
      "source_url": "https://adilet.zan.kz/rus/docs/V1500010851",
      "entered_by": "",
      "verified_by": ""
    }
  },
  "citations": {
    "IB_load": {
      "standard": "IEC 60364-5-52",
      "clause": "523",
      "note": "методология не меняется (движок IEC)"
    },
    "In_selection": {
      "standard": "IEC 60364-4-43",
      "clause": "433.1"
    },
    "coord_overload": {
      "standard": "IEC 60364-4-43",
      "clause": "433.1"
    },
    "voltage_drop": {
      "standard": "IEC 60364-5-52",
      "clause": "Annex G (informative)",
      "note": "vd_limits_pct не из ПУЭ РК Прил.1, см. meta.source_note"
    },
    "sc_adiabatic": {
      "standard": "ПУЭ РК",
      "table": "48"
    },
    "install_method": {
      "standard": "ПУЭ РК",
      "table": "4, 5",
      "note": "открыто->C, в трубе (одного N-жильного)->B1"
    }
  }
}
